Conductor Name / Stranding Type,1s Fault Rating (kA),Rdc,Alpha[20],A[c],C[20],Diameter,Area,Mass,Skin,Magnetic,T[max],Eqv Al,Density,Limited,User Specified SD
AAC Gemini 7/1.75,1.57,1.71,0.00403,0.00045,0.895,5.25,16.8,46.1,1.005,1,160,17,0.002738022,112,97
Jupiter,2.61,1.03,0.00403,0.00045,0.895,6.75,27.8,76.2,1.005,1,160,28,0.002737802,157,134
Leo,3.22,0.833,0.00403,0.00045,0.895,7.5,34.4,94.3,1.005,1,160,34,0.002741279,181,153
Leonids,3.88,0.689,0.00403,0.00045,0.895,8.25,41.6,113,1.005,1,160,41,0.002716346,205,173
Libra,4.63,0.579,0.00403,0.00045,0.895,9,49.5,135,1.005,1,160,49,0.002727273,230,194
Mars,7.24,0.37,0.00403,0.00045,0.895,11.3,77.3,211,1.005,1,160,76,0.002729625,310,259
Mercury,10.4,0.258,0.00403,0.00045,0.895,13.5,111,304,1.005,1,160,110,0.002738739,396,330
Moon,11.58,0.232,0.00403,0.00045,0.895,14.3,124,339,1.005,1,160,122,0.002733871,427,355
Neptune,14.74,0.183,0.00403,0.00045,0.895,16.3,158,433,1.005,1,160,155,0.002740506,507,421
Orion,17.15,0.157,0.00403,0.00045,0.895,17.5,183,503,1.005,1,160,179.6,0.002748634,564,466
Pluto,19.71,0.137,0.00403,0.00045,0.897,18.8,209.8,578,1.015,1,160,206,0.002755005,618,511
Saturn,24.56,0.11,0.00403,0.00045,0.897,21,261.5,721,1.015,1,160,256,0.00275717,721,594
Sirus,28.73,0.094,0.00403,0.00045,0.895,22.8,307,845,1.012,1,160,300.9,0.002752443,808,664
Taurus,31.48,0.086,0.00403,0.00045,0.897,23.8,336.7,926,1.015,1,160,331,0.002750223,860,706
Triton,38.27,0.071,0.00403,0.00045,0.897,26.3,408.7,1130,1.015,1,160,400,0.002764864,986,808
Uranus,47.55,0.057,0.00403,0.00045,0.897,29.3,506,1400,1.015,1,160,493,0.002766798,1145,935
Ursula,55.1,0.049,0.00403,0.00045,0.895,31.5,587,1620,1.025,1,160,574.2,0.002759796,1264,1030
Venus,63.1,0.043,0.00403,0.00045,0.897,33.8,673.7,1860,1.015,1,160,659,0.002760873,1401,1140
Virgo,135.85,0.02,0.00403,0.00045,0.897,49.5,1447,4010,1.015,1,160,1410,0.002771251,2399,1929
Moth,1.04,2.575,0.00403,0.00045,0.895,4.27,11.1,30.4,1.005,1,160,11,0.002734554,86,74
Locust,2.88,0.933,0.00403,0.00045,0.895,7.09,30.7,84,1.005,1,160,30.3,0.002738619,168,142
Mosquito,3.46,0.776,0.00403,0.00045,0.8967,7.77,36.9,101.1,1.005,1,160,36.4,0.002739229,189,160
Ladybird,4.01,0.669,0.00403,0.00045,0.895,8.38,42.9,116.9,1.005,1,160,42.5,0.002724138,209,177
Fly,5.88,0.451,0.00403,0.00045,0.895,10.21,63.7,170,1.005,1,160,63,0.00266876,271,228
Earwig,7.27,0.365,0.00403,0.00045,0.895,11.35,78.7,210,1.005,1,160,77.9,0.002668361,312,261
Wasp,9.99,0.269,0.00403,0.00045,0.895,13.2,106.2,292.3,1.005,1,160,105,0.002752354,384,320
Hornet,14.76,0.183,0.00403,0.00045,0.895,16.26,157.6,434.1,1.005,1,160,154.9,0.002754442,507,420
Chafer,19.99,0.135,0.00403,0.00045,0.895,18.92,213.2,587.6,1.005,1,160,209.9,0.002756098,627,518
Cockroach,24.95,0.108,0.00403,0.00045,0.895,21.08,265.3,732.2,1.005,1,160,260.5,0.002759894,733,603
Butterfly,30.25,0.0893,0.00403,0.00045,0.895,23.24,322.4,889.8,1.005,1,160,316.5,0.002759926,838,689
Bug,1.36,1.966,0.00403,0.00045,0.895,4.88,14.5,39.7,1.005,1,160,14.4,0.002737931,103,88
Thrip,1.82,1.471,0.00403,0.00045,0.895,5.64,19.4,53.1,1.005,1,160,19.2,0.002737113,124,106
Grub,4.63,0.578,0.00403,0.00045,0.895,8.99,49.4,135,1.005,1,160,48.9,0.002731688,230,194
Bluebottle,6.88,0.388,0.00403,0.00045,0.895,10.97,73.5,200,1.005,1,160,72.6,0.002721088,299,250
19/.083 AAC,6.22,0.434,0.00403,0.00045,0.8967,10.54,66.3,182.4,1.005,1,160,65.2,0.00275068,279,234
37/.102 AAC,18.12,0.15,0.00403,0.00045,0.895,18.1,195,536,1.012,1,160,191.2,0.002748718,583,482
Centipede,39.09,0.069,0.00403,0.00045,0.895,26.5,416.3,1147.8,1.012,1,160,407.3,0.002757039,1000,819
Scorpion,49.45,0.055,0.00403,0.00045,0.8967,29.87,529.1,1462,1.012,1,160,517.8,0.002763188,1183,965
Cicada,58.9,0.046,0.00403,0.00045,0.897,32.54,627.8,1734,1.012,1,160,614.2,0.00276201,1335,1086
Trilium,143.03,0.019,0.00403,0.00045,0.8967,50.86,1526.5,4224.3,1.116,1,160,1490.9,0.002767346,2376,1910
Bluebonnet,167.97,0.016,0.00403,0.00045,0.8967,54.81,1772.9,4906.4,1.116,1,160,1731.6,0.002767376,2641,2117
Argon,1.53,1.77,0.00368,0.00045,0.86,5.25,16.8,46.1,1.005,1,160,16,0.002738022,112,96
Boron,2.54,1.07,0.00368,0.00045,0.86,6.75,27.8,76.1,1.005,1,160,27,0.002734209,156,132
Chlorine,3.14,0.864,0.00368,0.00045,0.86,7.5,34.4,94.3,1.005,1,160,33,0.002741279,180,152
Chromium,3.79,0.713,0.00368,0.00045,0.86,8.25,41.6,113,1.005,1,160,39.6,0.002716346,204,172
Fluorine,4.52,0.599,0.00368,0.00045,0.86,9,49.5,135,1.005,1,160,47,0.002727273,229,192
Helium,7.06,0.383,0.00368,0.00045,0.86,11.3,77.3,211,1.005,1,160,74,0.002729625,309,256
Hydrogen,10.17,0.266,0.00368,0.00045,0.86,13.5,111,304,1.005,1,160,106,0.002738739,396,327
Iodine,11.33,0.239,0.00368,0.00045,0.86,14.3,124,339,1.005,1,160,118,0.002733871,427,353
Krypton,14.4,0.189,0.00368,0.00045,0.86,16.3,158,433,1.005,1,160,150,0.002740506,506,417
Lutetium,16.71,0.163,0.00368,0.00045,0.86,17.5,183,503,1.005,1,160,173.3,0.002748634,561,461
Neon,19.16,0.142,0.00368,0.00045,0.86,18.8,210,576,1.005,1,160,199,0.002742857,619,508
Nitrogen,23.92,0.114,0.00368,0.00045,0.86,21,262,721,1.012,1,160,248,0.002751908,720,589
Nobelium,28.03,0.0973,0.00368,0.00045,0.86,22.8,307,845,1.012,1,160,290.2,0.002752443,806,658
Oxygen,30.75,0.0884,0.00368,0.00045,0.86,23.8,337,924,1.005,1,160,320,0.00274184,863,704
Phosphorus,37.23,0.0731,0.00368,0.00045,0.86,26.3,409,1120,1.012,1,160,387,0.002738386,985,801
Selenium,46.25,0.0592,0.00368,0.00045,0.86,29.3,506,1400,1.025,1,160,478,0.002766798,1136,922
Silicon,53.55,0.0511,0.00368,0.00045,0.86,31.5,587,1620,1.025,1,160,553.9,0.002759796,1260,1020
Sulphur,61.56,0.0444,0.00368,0.00045,0.86,33.8,673,1860,1.025,1,160,637,0.002763744,1391,1124
Xenon,131.35,0.021,0.00368,0.00045,0.86,49.5,1447.3,4004.7,1.116,1,160,1360,0.002767029,2281,1823
Totara,46.44,0.06,0.00368,0.00045,0.8967,28.98,498.1,1371.7,1.012,1,160,471,0.002754018,1131,918
Sorbus,61.73,0.045,0.00368,0.00045,0.8967,33.37,658.7,1817.9,1.025,1,160,621.7,0.002759757,1367,1105
Araucaria,77.06,0.036,0.00368,0.00045,0.8967,37.26,821.1,2266.2,1.025,1,160,775,0.002759801,1596,1286
Redwood,93.22,0.03,0.00368,0.00045,0.8967,41.15,1001.5,2763.8,1.025,1,160,945.1,0.00275978,1836,1475
Agate,1.83,1.97,0.0036,0.00045,0.895,5.25,16.8,46.1,1.005,1,220,14,0.00273753,107,91
Amethyst,3.03,1.19,0.0036,0.00045,0.895,6.75,27.8,75.9,1.005,1,220,24,0.002727273,149,126
Diamond,3.74,0.967,0.0036,0.00045,0.895,7.5,34.4,94.3,1.005,1,220,29,0.00274447,171,144
Emerald,5.38,0.671,0.0036,0.00045,0.895,9,49.5,135,1.005,1,220,42,0.002728375,217,182
Garnet,8.4,0.43,0.0036,0.00045,0.895,11.3,77.3,211,1.005,1,220,66,0.002729272,292,242
Jade,12.11,0.298,0.0036,0.00045,0.895,13.5,111.3,304,1.005,1,220,95,0.002731357,375,310
Jasper,13.49,0.268,0.0036,0.00045,0.895,14.3,124,339,1.005,1,220,106,0.002733871,405,334
Opal,17.14,0.212,0.0036,0.00045,0.895,16.3,157.6,433,1.005,1,220,134,0.002747462,480,395
Pearl,22.83,0.159,0.0036,0.00045,0.895,18.8,209.8,576,1.005,1,220,178,0.002745472,587,481
Ruby,28.46,0.128,0.0036,0.00045,0.895,21,261.5,721,1.012,1,220,221,0.00275717,682,557
Rutile,36.62,0.0991,0.0036,0.00045,0.895,23.8,336.7,924,1.005,1,220,285,0.002744283,818,666
Sapphire,44.35,0.0819,0.0036,0.00045,0.895,26.3,408.7,1120,1.012,1,220,346,0.002740396,934,758
Spinel,55.15,0.0662,0.0036,0.00045,0.895,29.3,506,1400,1.025,1,220,427,0.002766798,1078,873
Tantaleu,63.87,0.0571,0.0036,0.00045,0.895,31.5,586.9,1619.7,1.025,1,220,494.8,0.002759807,1196,966
Topaz,73.29,0.0498,0.0036,0.00045,0.895,33.8,673.7,1860,1.025,1,220,569,0.002760873,1317,1063
Zircon,157.47,0.0232,0.0036,0.00045,0.895,49.5,1447,4000,1.116,1,220,1220,0.00276434,2162,1725
Acacia,2.62,1.37,0.0036,0.00045,0.897,6.2,23.9,65,1.015,1,220,20.3,0.002719665,134,114
Box,2.09,1.72,0.0036,0.00045,0.897,5.6,18.9,52,1.015,1,220,16.1,0.002751323,116,99
Almond,3.31,1.08,0.0036,0.00045,0.897,7,30,82,1.015,1,220,25.5,0.002733333,157,132
Cedar,3.9,0.92,0.0036,0.00045,0.897,7.6,35.5,97,1.015,1,220,30.2,0.002732394,175,147
Fir,5.25,0.68,0.0036,0.00045,0.897,8.8,47.7,130,1.015,1,220,40.6,0.002725367,213,178
Hazel,6.62,0.54,0.0036,0.00045,0.897,9.9,59.9,164,1.015,1,220,51,0.002737896,248,207
Pine,7.82,0.46,0.0036,0.00045,0.897,10.8,71.5,195,1.015,1,220,60.9,0.002727273,279,231
Willow,9.9,0.36,0.0036,0.00045,0.897,12.1,89.7,245,1.015,1,220,76.3,0.002731327,324,268
Oak,13.17,0.27,0.0036,0.00045,0.897,13.9,118.8,325,1.015,1,220,101,0.00273569,394,325
Mulberry,16.45,0.22,0.0036,0.00045,0.897,15.9,150.4,413,1.015,1,220,127.4,0.002746011,466,384
Ash,19.93,0.18,0.0036,0.00045,0.897,17.4,180.7,496,1.015,1,220,153,0.002744881,529,434
Elm,22.84,0.16,0.0036,0.00045,0.897,18.8,210.8,579,1.015,1,220,178.5,0.002746679,590,483
Poplar,26.11,0.14,0.0036,0.00045,0.897,20.1,239.4,662,1.015,1,220,202.2,0.002765246,646,529
Sycamore,33.08,0.11,0.0036,0.00045,0.897,22.6,302.5,835,1.015,1,220,255.5,0.002760331,760,620
Upas,40.04,0.09,0.0036,0.00045,0.897,24.7,362.1,1001,1.015,1,220,306.1,0.00276443,862,702
Yew,52.25,0.07,0.0036,0.00045,0.897,28.4,480.1,1326,1.015,1,220,405.4,0.002761925,1048,849
Wattle,63,0.06,0.0036,0.00045,0.897,31.8,597.2,1652,1.015,1,220,503.6,0.002766242,1229,993
Karri,115.8,0.03,0.0036,0.00045,0.897,41.4,982.6,2791,1.015,1,220,826.2,0.002840423,1767,1417
Jarrah,126.07,0.03,0.0036,0.00045,0.897,45,1195.5,3308,1.015,1,220,1004.7,0.002767043,1985,1588
Quince,1.28,3.25,0.00432,0.00017,0.5507,5.3,16.8,96,1.015,1.06,160,9,0.005714286,78,67
Raisin,2.59,1.59,0.00432,0.00017,0.55092,7.5,34.4,193,1.015,1.06,160,18,0.005610465,125,107
Sultana,4.04,0.897,0.00428,0.00021,0.59883,9,49.5,242,1.015,1.1,160,32,0.004888889,173,147
Almond,3.07,0.975,0.00415,0.00034,0.75667,7.5,34.4,119,1.015,1.07,160,29,0.003459302,160,136
Apricot,3.62,0.805,0.00415,0.00034,0.75673,8.3,41.6,137,1,1.1,160,35.1,0.003293269,181,153
Apple,4.41,0.677,0.00415,0.00034,0.75669,9,49.5,171,1.015,1.1,160,42,0.003454545,201,170
Walnut,6.32,0.573,0.00428,0.00021,0.59895,11.3,77.3,379,1.015,1.1,160,49,0.004902975,234,196
Banana,6.9,0.433,0.00415,0.00034,0.7566,11.3,77.3,268,1.015,1.1,160,65,0.003467012,270,226
Cherry,10.87,0.271,0.00413,0.00035,0.77725,14.3,120.4,404,1.015,1.13,160,105,0.003355482,369,307
Grape,15.9,0.196,0.00418,0.00031,0.72319,17.5,181.6,675,1.015,1,160,144,0.00371696,499,414
Lemon,22.92,0.136,0.00418,0.00031,0.72321,21,261.5,973,1.015,1,160,207,0.003720841,645,533
Lychee,26.9,0.116,0.00418,0.00031,0.72324,22.8,307,1142.7,1.015,1,160,243.4,0.00372215,722,595
Lime,31.13,0.1,0.00418,0.00031,0.72322,24.5,356,1320,1.015,1,160,282,0.003707865,801,658
Mango,38.85,0.0758,0.00413,0.00036,0.77961,27,431.2,1440,1.015,1.06,160,373,0.003339518,931,763
Orange,44.63,0.0646,0.00413,0.00036,0.77962,29.3,506,1620,1.015,1.06,160,438,0.003201581,1042,853
Olive,52.87,0.0557,0.00413,0.00036,0.77964,31.5,586.9,1960,1.015,1.06,160,508,0.003339581,1156,944
Pawpaw,60.77,0.0485,0.00413,0.00036,0.78133,33.8,671.7,2250,1.015,1.07,160,583,0.00334971,1269,1034
Peach,97.26,0.0303,0.00413,0.00036,0.78133,42.89,1078.1,3600,1.015,1.07,160,936,0.003339152,1770,1432
Wagtail,1.17,3.54,0.00432,0.00017,0.55101,5,15.5,87,1.015,1.06,160,8.1,0.005612903,74,64
Budgerigar,1.59,2.29,0.00428,0.00021,0.59915,5.6,19.4,96,1.015,1.1,160,12.4,0.004948454,93,80
Kookaburra,2.32,1.78,0.00432,0.00017,0.55091,7.1,30.7,173,1.015,1.06,160,16,0.005647458,116,99
Rosella,2.51,1.45,0.00428,0.00021,0.59887,7.1,30.7,151,1.015,1.1,160,19.6,0.004912973,126,108
Galah,4.04,0.9,0.00428,0.00021,0.59887,9,49.4,243,1.015,1.1,160,31.6,0.004911318,173,147
Kiwi,6.03,0.6,0.00428,0.00021,0.59881,11,73.6,361,1.015,1.1,160,47,0.00491448,226,190
Petrel,6.85,0.507,0.00426,0.00023,0.62439,11.7,81.7,377,1.015,1.13,160,55.8,0.004615008,248,208
Cockatoo,11.24,0.31,0.00426,0.00023,0.62447,15,134.1,621,1.015,1.13,160,91.6,0.004630872,349,291
Emu,17.32,0.2,0.00426,0.00023,0.62443,18.4,205.2,952,1.015,1.13,160,140.2,0.004639376,469,389
Finch,57.56,0.051,0.00413,0.00036,0.77962,32.85,635.7,2127,1.015,1.06,160,551.6,0.003345361,1226,1000
Brolga,46.65,0.063,0.00413,0.00036,0.77964,29.5,515.2,1726,1.015,1.06,160,445,0.003350155,1055,863
Martin,69.87,0.042,0.00413,0.00036,0.78095,36.17,771.5,2577,1.015,1.07,160,667.8,0.003340246,1397,1136
Gopher,2.74,1.091,0.00415,0.00034,0.75677,7.09,30.7,106,1,1.1,160,25.9,0.00345502,147,126
Weasel,3.22,0.907,0.00415,0.00034,0.75684,7.77,36.9,122,1,1.1,160,30,0.003294469,167,141
Ferret,4.41,0.678,0.00415,0.00034,0.7565,8.99,49.4,171,1,1.1,160,41.7,0.003462239,202,171
Mink,6.57,0.455,0.00415,0.00034,0.75664,10.97,73.7,255,1,1.1,160,62,0.003459503,263,221
Racoon,8.2,0.364,0.00415,0.00034,0.75671,12.27,92.4,318,1,1.1,160,78,0.003441558,305,255
Cat,9.93,0.301,0.00415,0.00034,0.75667,13.49,111.3,385.2,1,1.1,160,93.8,0.003460916,349,291
Dog,10.72,0.273,0.00413,0.00036,0.77901,14.2,118.8,395,1.015,1.13,160,104,0.003323797,366,305
Hyena,11.21,0.27,0.00416,0.00033,0.74198,14.6,126.2,449.9,1.015,1.13,160,104.6,0.003564976,372,310
Coyote,13.62,0.219,0.00414,0.00034,0.7658,15.97,151.7,521,1.015,1,160,128.8,0.003434511,455,378
Tiger,14.21,0.22,0.00418,0.00031,0.7232,16.54,161.7,605,1.015,1,160,128,0.003741497,461,383
Wolf,17.09,0.183,0.00418,0.00031,0.72322,18.14,195.1,728,1.015,1,160,154,0.003731685,524,435
Dingo,15.3,0.181,0.00408,0.0004,0.83746,16.75,167.5,495,1.015,1,160,156,0.002955224,512,424
Lynx,19.89,0.157,0.00418,0.00031,0.72319,19.56,226.9,845.7,1.015,1,160,179,0.003727966,583,482
Lion,25.64,0.122,0.00418,0.00031,0.72322,22.2,293,1092,1.015,1,160,232,0.003726962,697,575
Panther,22.85,0.137,0.00418,0.00031,0.72318,20.98,261,974,1.015,1,160,207,0.003731372,643,531
Bear,28.66,0.109,0.00418,0.00031,0.72323,23.47,326.6,1219,1.015,1,160,259,0.003731937,753,620
Goat,35.08,0.089,0.00418,0.00031,0.72322,25.96,399.6,1491,1.015,1,160,316,0.003731138,868,713
Bison,38.84,0.076,0.00413,0.00036,0.77962,26.72,430.4,1443,1.015,1.07,160,372,0.003352773,922,756
Zebra,43.49,0.068,0.00413,0.00036,0.77964,28.58,483,1619,1.015,1.07,160,417,0.003352175,1004,822
Camel,48.5,0.061,0.00413,0.00036,0.77963,30.18,538.6,1806,1.015,1.07,160,465,0.003353262,1084,886
Moose,53.76,0.055,0.00413,0.00036,0.77962,31.76,597,2001,1.015,1.07,160,516,0.00335159,1165,951
Bantam,1.06,4.323,0.00432,0.00017,0.55101,5,15.5,87.7,1.015,1.06,160,8.1,0.005658065,67,58
Magpie,1.69,2.709,0.00432,0.00017,0.55092,6.36,24.7,139.7,1.015,1.06,160,12.8,0.00565587,91,78
Shrike,2.68,1.706,0.00432,0.00017,0.55069,8.01,39.3,221.7,1.015,1.06,160,20.4,0.005641221,123,105
Loon,5.37,0.852,0.00432,0.00017,0.55096,11.34,78.7,444,1.015,1.06,160,41,0.005641677,195,164
Skating,1.34,2.75,0.0037,0.00018,0.56337,5.3,16.8,84,1.015,1.06,150,10,0.005,87,74
Soccer,2.74,1.34,0.0037,0.00018,0.5637,7.5,34.4,170,1.015,1.06,150,21,0.00494186,139,118
Angling,3.13,0.923,0.00391,0.00035,0.77192,7.5,34.4,113,1.015,1.07,150,31,0.003284884,166,140
Swimming,4.16,0.807,0.00375,0.00022,0.61534,9,49.5,217,1.015,1.1,150,35,0.004383838,187,157
Aquatics,3.79,0.763,0.00391,0.00035,0.77233,8.3,41.6,137,1,1.1,150,37.1,0.003293269,187,158
Archery,4.51,0.641,0.00391,0.00035,0.77196,9,49.5,163,1.015,1.1,150,44,0.003292929,208,175
Tennis,6.5,0.517,0.00375,0.00022,0.61527,11.3,77.3,339,1.015,1.1,150,55,0.004385511,251,209
Baseball,7.05,0.41,0.00391,0.00035,0.77223,11.3,77.3,255,1.015,1.1,150,69,0.003298836,280,234
Bowls,11.02,0.259,0.00393,0.00037,0.79129,14.3,120.4,385,1.015,1.13,150,109,0.003197674,380,316
Cricket,16.37,0.182,0.00388,0.00032,0.74049,17.5,181.6,635,1.015,1,150,155,0.003496696,524,433
Darts,23.59,0.126,0.00388,0.00032,0.74044,21,261.5,913,1.015,1,150,224,0.003491396,678,557
Dice,27.58,0.108,0.00388,0.00032,0.74045,22.8,307,1070,1.015,1,150,262.7,0.003485342,757,621
Diving,32.03,0.0928,0.00388,0.00032,0.74045,24.5,356,1240,1.015,1,150,305,0.003483146,841,688
Golf,39.48,0.0726,0.00393,0.00037,0.7935,27,431.2,1380,1.015,1.06,150,390,0.003200371,959,783
Gymnastics,46.32,0.0619,0.00393,0.00037,0.79348,29.3,506,1620,1.015,1.06,150,457,0.003201581,1074,875
Hurdles,53.78,0.0533,0.00393,0.00037,0.79347,31.5,586.9,1880,1.015,1.06,150,530,0.003203271,1192,969
Lacrosse,61.63,0.0465,0.00393,0.00037,0.79504,33.8,671.7,2150,1.015,1.07,150,608,0.003200834,1307,1061
Rugby,98.69,0.0291,0.00393,0.00037,0.79505,42.89,1078.1,3450,1.015,1.07,150,976,0.003200021,1820,1468
Barley,3.07,0.975,0.00415,0.00034,0.75667,7.5,34.4,119,1.015,1.07,150,29,0.003463329,160,136
Bean,4.41,0.677,0.00415,0.00034,0.75669,9,49.5,171,1.015,1.1,150,42,0.003455942,201,170
Cabbage,6.9,0.433,0.00415,0.00034,0.7566,11.3,77.3,268,1.015,1.1,150,65,0.003466563,270,226
Carrot,10.87,0.271,0.00413,0.00035,0.77725,14.3,120.4,404,1.015,1.13,150,105,0.003355482,369,307
Corn,15.9,0.196,0.00418,0.00031,0.72319,17.5,181.6,675,1.015,1,150,144,0.00371696,499,414
Garlic,22.92,0.136,0.00418,0.00031,0.72321,21,261.5,973,1.015,1,150,207,0.003720841,645,533
Millet,31.13,0.1,0.00418,0.00031,0.72322,24.5,356,1320,1.015,1,150,282,0.003707865,801,658
Oats,38.85,0.0758,0.00413,0.00036,0.77961,27,431.2,1440,1.015,1.06,150,373,0.003339518,931,763
Onion,45.59,0.0646,0.00413,0.00036,0.77962,29.3,506,1690,1.015,1.06,150,438,0.003339921,1042,853
Parsnip,52.87,0.0557,0.00413,0.00036,0.77964,31.5,586.9,1960,1.015,1.06,150,508,0.003339581,1156,944
Potato,60.77,0.0485,0.00413,0.00036,0.78133,33.8,672,2250,1.015,1.07,150,583,0.003348214,1269,1034
Rice,97.26,0.0303,0.00413,0.00036,0.78133,42.8,1078,3600,1.015,1.07,150,936,0.003339518,1768,1431
Quince,1.27,3.32,0.00406,0.00017,0.55108,5.3,16.8,95,1.015,1.06,160,8.5,0.005654762,78,67
Raisin,2.59,1.63,0.00406,0.00017,0.551,7.5,34.4,194,1.015,1.06,160,17,0.005639535,125,106
Sultana,4.04,0.92,0.00394,0.00021,0.59876,9,49.5,243,1.015,1.1,160,31,0.004909091,173,146
Apple,4.37,0.7,0.0039,0.00034,0.75646,9,49.5,171,1.015,1.1,160,40,0.003454545,199,168
Banana,6.85,0.448,0.0039,0.00034,0.75649,11.25,77.3,268,1,1.1,160,63,0.003467012,270,225
Cherry,10.77,0.279,0.0039,0.00035,0.7771,14.3,120,402,1.015,1.13,160,101,0.00335,367,304
Grape,15.79,0.203,0.0039,0.00031,0.72313,17.5,181.6,676,1.015,1,160,139,0.003722467,495,409
Fig,16.63,0.173,0.0039,0.0004,0.83735,17.5,183,552,1.015,1,160,164,0.003016393,537,443
Lemon,22.73,0.141,0.0039,0.00031,0.72306,21,261.5,973,1.015,1,160,200,0.003720841,640,526
Lychee,26.67,0.12,0.0039,0.00031,0.72309,22.8,307,1140,1.015,1,160,234.8,0.003713355,717,588
Lime,30.83,0.104,0.0039,0.00031,0.72311,24.5,356,1320,1.015,1,160,273,0.003707865,795,650
Mango,38.51,0.0784,0.0039,0.00036,0.77953,27,431.2,1440,1.015,1.06,160,360,0.003339518,924,754
Orange,45.16,0.0669,0.0039,0.00036,0.77953,29.3,506,1690,1.015,1.06,160,423,0.003339921,1034,842
Olive,52.32,0.0578,0.0039,0.00036,0.77955,31.5,587,1960,1.015,1.06,160,491,0.003339012,1146,931
Pawpaw,60.65,0.05,0.00369,0.00036,0.78123,33.8,672,2240,1.015,1.07,160,563,0.003333333,1273,1028
Peach,99.27,0.03,0.00369,0.00036,0.78123,42.8,1078,3600,1.015,1.07,160,904,0.003339518,1780,1428
Archery,4.48,0.662,0.00366,0.00035,0.7722,9,49.5,163,1,1.1,150,42.7,0.003294255,209,175
Baseball,6.98,0.424,0.00366,0.00035,0.77212,11.25,77.3,254,1,1.1,150,66.6,0.003285362,280,233
Volleyball,9.18,0.335,0.00365,0.000312,0.725,13.2,103,369,1.015,1.13,150,84.5,0.003582524,328,271
Boxing,16.86,0.169,0.00367,0.00041,0.84556,17.5,182.8,540,1.015,1,150,164,0.002954025,549,451
Bowls,10.96,0.267,0.00366,0.00037,0.79115,14.38,120.4,385,1.015,1.13,150,101,0.003197738,380,313
Cricket,16.25,0.188,0.00365,0.00032,0.74032,17.63,181.6,636,1.015,1,150,150.3,0.003501753,522,429
Darts,23.41,0.13,0.00365,0.00032,0.74037,21.15,261.5,913,1.015,1,150,216.5,0.003490894,676,553
Dice,27.43,0.111,0.00365,0.00032,0.74036,22.91,306.9,1070,1.015,1,150,254.1,0.003485984,756,617
Diving,31.73,0.0961,0.00365,0.00032,0.74035,24.68,356,1240,1.015,1,150,294.6,0.003483325,837,682
Golf,39.22,0.075,0.00366,0.00037,0.79342,27.15,431.2,1380,1.015,1.06,150,360,0.003200493,956,777
Gymnastics,46.03,0.0639,0.00366,0.00037,0.79341,29.41,506,1620,1.015,1.06,150,422.5,0.003201316,1070,868
Hurdles,54.86,0.0522,0.00366,0.00037,0.79339,31.68,586.9,1880,1.015,1.06,150,490,0.003203333,1220,987
3/4/2.50 AACSR/GZ,2.48,1.78,0.00406,0.00017,0.551,7.5,34.4,194,1.015,1.06,160,16,0.005639535,119,101
4/3/3.00 AACSR/GZ,3.84,1.02,0.00394,0.00021,0.59876,9,49.5,243,1.015,1.1,160,28,0.004909091,165,139
4/3/3.75 AACSR/GZ,6,0.65,0.00394,0.00021,0.59879,11.3,77.3,379,1.015,1.1,160,43,0.004902975,222,185
6/1/2.50 AACSR/GZ,2.89,1.13,0.00371,0.00034,0.75663,7.5,34.4,119,1.015,1.07,160,25,0.003459302,151,127
6/1/3.00 AACSR/GZ,4.15,0.79,0.00371,0.00034,0.75646,9,49.5,171,1.015,1.1,160,36,0.003454545,190,159
6/1/3.75 AACSR/GZ,6.52,0.5,0.00371,0.00034,0.75649,11.3,77.3,268,1.015,1.1,160,56,0.003467012,255,212
6/4.75+7/1.60 AACSR/GZ,10.29,0.31,0.00369,0.00035,0.7771,14.3,120.4,402,1.015,1.13,160,90,0.00333887,349,289
30/7/2.50 AACSR/GZ,14.91,0.23,0.00375,0.00031,0.72313,17.5,181.6,676,1.015,1,160,124,0.003722467,471,388
30/7/3.00 AACSR/GZ,21.45,0.16,0.00375,0.00031,0.72306,21,261.5,973,1.015,1,160,179,0.003720841,609,499
30/7/3.50 AACSR/GZ,28.85,0.12,0.00375,0.00031,0.72311,24.5,356,1320,1.015,1,160,244,0.003707865,756,617
54/3.75+19/2.25 AACSR/GZ,55.37,0.06,0.00369,0.00036,0.78123,33.8,672,2240,1.015,1.07,160,503,0.003333333,1202,972
54/4.75+19/2.85 AACSR/GZ,85.97,0.04,0.00369,0.00036,0.78123,42.8,1078,3600,1.015,1.07,160,807,0.003339518,1675,1344
54/7/3.00 AACSR/GZ,36.21,0.09,0.00369,0.00036,0.77953,27,431.2,1440,1.015,1.06,160,322,0.003339518,880,715
54/7/3.25 AACSR/GZ,41.61,0.08,0.00369,0.00036,0.77953,29.3,506,1690,1.015,1.06,160,378,0.003339921,985,799
54/7/3.50 AACSR/GZ,47.9,0.07,0.00369,0.00036,0.77955,31.5,586.9,1960,1.015,1.06,160,438,0.003339581,1090,882
7/1.00 HDBC,0.96,3.25,0.00381,0.00029,0.386,3,5.5,49,1.015,1,200,9,0.008909091,69,60
7/1.25 HDBC,1.5,2.09,0.00381,0.00029,0.386,3.8,8.6,77,1.015,1,200,14,0.008953488,92,80
7/1.75 HDBC,2.94,1.06,0.00381,0.00029,0.386,5.3,16.8,151,1.015,1,200,27,0.008988095,144,123
7/2.00 HDBC,3.84,0.815,0.00381,0.00029,0.386,6,22,197,1.015,1,200,35,0.008954545,171,145
7/2.75 HDBC,7.24,0.433,0.00381,0.00029,0.386,8.3,41.6,373,1.015,1,200,65,0.008966346,260,219
19/1.75 HDBC,7.98,0.395,0.00381,0.00029,0.386,8.8,45.7,413,1.015,1,200,72,0.009037199,277,233
19/2.00 HDBC,10.4,0.303,0.00381,0.00029,0.386,10,59.7,538,1.015,1,200,94,0.009011725,330,276
7/3.50 HDBC,11.7,0.268,0.00381,0.00029,0.386,10.5,67.4,603,1.015,1,200,106,0.008946588,357,298
Cu 7/3.75 HDBC,13.43,0.233,0.00381,0.00029,0.383,11.3,77.3,696,1.005,1,200,121.4,0.009003881,394,328
37/1.75 HDBC,15.55,0.203,0.00381,0.00029,0.386,12.3,89,806,1.015,1,200,139,0.00905618,432,359
19/2.75 HDBC,19.7,0.16,0.00381,0.00029,0.386,13.8,112.9,1020,1.015,1,200,177,0.009034544,509,422
19/3.00 HDBC,23.44,0.134,0.00381,0.00029,0.386,15,134.3,1210,1.015,1,200,211,0.00900968,576,476
37/2.50 HDBC,31.66,0.0996,0.00381,0.00029,0.386,17.5,181.6,1640,1.015,1,200,284,0.009030837,711,586
37/2.75 HDBC,38.36,0.0823,0.00381,0.00029,0.386,19.3,219.8,1990,1.015,1,200,344,0.009053685,813,669
37/3.00 HDBC,45.69,0.0691,0.00381,0.00029,0.386,21,261.5,2370,1.015,1,200,409,0.009063098,918,753
61/2.75 HDBC,63.29,0.05,0.00381,0.00029,0.386,24.8,362.3,3290,1.015,1,200,566,0.009080872,1155,943
7/.036 HDBC,0.8,3.94,0.00381,0.00029,0.386,2.74,4.6,41.2,1.015,1,200,7.3,0.008956522,61,53
7/.044 HDBC,1.19,2.64,0.00381,0.00029,0.386,3.35,6.9,61.6,1.015,1,200,10.9,0.008966521,79,68
7/.048 HDBC,1.46,2.09,0.00381,0.00029,0.386,3.66,8.2,73.3,1.015,1,200,13,0.008971848,91,79
7/.052 HDBC,1.66,1.89,0.00381,0.00029,0.386,3.96,9.6,86,1.015,1,200,15.2,0.008967675,98,85
7/.064 HDBC,2.54,1.23,0.00381,0.00029,0.383,4.88,14.5,131.5,1.015,1,200,23,0.00905,130,112
7/.080 HDBC,3.92,0.797,0.00381,0.00029,0.383,6.1,22.7,203,1.015,1,200,36,0.008942731,174,148
19/.052 HDBC,4.54,0.69,0.00381,0.00029,0.383,6.6,26,235,1.015,1,200,41,0.009038462,191,162
19/.064 HDBC,6.81,0.463,0.00381,0.00029,0.383,8.1,39.4,356,1.015,1,200,62,0.009035533,249,210
7/.104 HDBC,6.63,0.472,0.00381,0.00029,0.383,7.9,38.4,344,1.015,1,200,60,0.008958333,245,207
19/.072 HDBC,8.61,0.365,0.00381,0.00029,0.383,9.14,49.9,448,1.015,1,200,78,0.008977956,292,245
7/.136 HDBC,11.33,0.28,0.00381,0.00029,0.386,10.4,65.6,591,1.015,1,200,102,0.009009146,350,292
19/.083 HDBC,11.51,0.275,0.00381,0.00029,0.386,10.54,66.3,599,1.015,1,200,104,0.009034691,352,294
7/.136 HDBC,11.36,0.278,0.00381,0.00029,0.383,10.36,65.6,593.7,1.005,1,200,103,0.00905,350,293
37/.064 HDBC,13.28,0.24,0.00381,0.00029,0.386,11.4,76.8,695,1.015,1,200,120,0.009049479,389,323
37/.072 HDBC,16.78,0.19,0.00381,0.00029,0.386,12.8,97.2,879,1.015,1,200,152,0.00904321,456,379
19/.101 HDBC,17.04,0.186,0.00381,0.00029,0.386,12.8,98.2,887,1.015,1,200,153,0.009032587,458,381
19/.116 HDBC,22.47,0.141,0.00381,0.00029,0.386,14.73,129.6,1170,1.015,1,200,202,0.009027778,557,461
37/.083 HDBC,22.54,0.14,0.00381,0.00029,0.386,14.8,129.2,1168,1.015,1,200,202,0.009040248,558,462
37/.093 HDBC,28.48,0.11,0.00381,0.00029,0.386,16.5,162.2,1466,1.015,1,200,253,0.009038224,651,538
37/.103 HDBC,34.88,0.09,0.00381,0.00029,0.386,18.3,198.9,1799,1.015,1,200,311,0.009044746,753,620
61/.093 HDBC,45.87,0.07,0.00381,0.00029,0.386,21.3,267.3,2420,1.015,1,200,417,0.009053498,931,764
61/.103 HDBC,54.88,0.06,0.00381,0.00029,0.386,23.6,327.9,2969,1.015,1,200,512,0.00905459,1070,875
3/2.30 HDCdCu,1.98,1.74,0.00381,0.00029,0.386,4.96,12.5,112,1.015,1,200,16,0.00896,110,94
7/2.00 HDCdCu,3.49,0.99,0.00381,0.00029,0.386,6,22,198,1.015,1,200,29,0.009,155,132
7/2.30 HDCdCu,4.61,0.75,0.00381,0.00029,0.386,6.9,29.1,262,1.015,1,200,38,0.009003436,186,158
7/2.60 HDCdCu,5.93,0.58,0.00381,0.00029,0.386,7.8,37.2,335,1.015,1,200,48,0.009005376,219,185
7/2.90 HDCdCu,7.35,0.47,0.00381,0.00029,0.386,8.7,46.2,417,1.015,1,200,60,0.009025974,253,213
7/3.20 HDCdCu,8.9,0.39,0.00381,0.00029,0.386,9.6,56.3,508,1.015,1,200,73,0.009023091,289,242
7/3.70 HDCdCu,11.94,0.29,0.00381,0.00029,0.386,11.1,75.3,679,1.015,1,200,98,0.009017264,350,291
7/4.30 HDCdCu,16.3,0.21,0.00381,0.00029,0.386,12.9,101.7,917,1.015,1,200,132,0.009016716,429,356
19/2.90 HDCdCu,20.18,0.17,0.00381,0.00029,0.386,14.5,125.5,1137,1.015,1,200,162,0.009059761,498,413
19/3.20 HDCdCu,24.53,0.14,0.00381,0.00029,0.386,16,152.8,1384,1.015,1,200,197,0.009057592,572,473
19/3.50 HDCdCu,28.98,0.12,0.00381,0.00029,0.386,17.5,182.8,1656,1.015,1,200,237,0.009059081,649,535
19/3.70 HDCdCu,32,0.11,0.00381,0.00029,0.386,18.5,204.3,1850,1.015,1,200,264,0.009055311,702,578
19/4.00 HDCdCu,38.26,0.09,0.00381,0.00029,0.386,20,238.8,2164,1.015,1,200,310,0.009061977,783,643
7/.113 HDCdCu,7.51,0.44,0.00381,0.00029,0.386,8.6,45.3,408,1.015,1,200,62,0.009009661,260,219
7/.127 HDCdCu,9.09,0.38,0.00381,0.00029,0.386,9.7,57.2,516,1.015,1,200,90,0.009020979,290,243
3/2.00 SC/GZ,0.66,18,0.0044,0.0001,0.464,4.3,9.4,74,1.015,1,400,1.6,0.00787234,58,28
3/2.75 SC/GZ,1.23,9.7,0.0044,0.0001,0.464,5.9,17.8,140,1.015,1,400,2.9,0.007865169,89,42
7/2 SWG,1.52,7.8,0.0044,0.0001,0.464,6,22,173,1.015,1,400,3.6,0.007863636,100,46
7/2.75 SC/GZ,2.86,4.2,0.0044,0.0001,0.464,8.3,41.6,328,1.015,1,400,6.8,0.007884615,154,69
7/3.75 SC/GZ,5.38,2.2,0.0044,0.0001,0.464,11.3,77.3,609,1.015,1,400,12.7,0.007878396,242,105
7/4.00 SC/GZ,6,2,0.0044,0.0001,0.461,12,88,693,1.015,1,400,14.4,0.007875,261,112
19/2.00 SC/GZ,4.13,2.9,0.0044,0.0001,0.464,10,59.7,473,1.015,1,400,9.8,0.007922948,200,88
19/2.75 SC/GZ,7.65,1.6,0.0044,0.0001,0.464,13.8,113,894,1.015,1,400,18.4,0.007911504,310,132
19/3.25 SC/GZ,10.9,1.1,0.0044,0.0001,0.464,16.3,158,1250,1.015,1,400,25.8,0.007911392,402,169
3/.080 SC/GZ,0.68,17.582,0.0044,0.0001,0.464,4.4,9.8,77.2,1.015,1,400,1.6,0.00788,59,28
7/.064 SC/GZ,1.01,11.846,0.0044,0.0001,0.464,4.9,14.5,114.5,1.005,1,400,2.4,0.00788,76,36
3/12 SWG,1.14,10.401,0.0044,0.0001,0.464,5.7,16.4,129.5,1.015,1,400,2.7,0.00788,85,40
7/.080 SC/GZ,1.57,7.585,0.0044,0.0001,0.464,6.1,22.7,178.9,1.005,1,400,3.7,0.00788,102,47
7/.104 SC/GZ,2.66,4.487,0.0044,0.0001,0.464,7.9,38.4,302.6,1.005,1,400,6.3,0.00788,147,66
7/.128 SC/GZ,4.02,2.963,0.0044,0.0001,0.464,9.75,58.1,457.8,1.005,1,400,9.5,0.00788,197,87
19/.080 SC/GZ,4.25,2.808,0.0044,0.0001,0.464,10.2,61.5,484.6,1.005,1,400,10.1,0.00788,206,90
7/.144 SC/GZ,5.09,2.341,0.0044,0.0001,0.464,11,73.5,579.2,1.005,1,400,12.1,0.00788,233,101
7/.160 SC/GZ,6.28,1.896,0.0044,0.0001,0.464,12.2,90.8,715.5,1.005,1,400,14.9,0.00788,271,116
19/.104 SC/GZ,7.19,1.661,0.0044,0.0001,0.464,13.2,104.1,820.3,1.005,1,400,17,0.00788,300,128
19/.128 SC/GZ,10.88,1.097,0.0044,0.0001,0.464,16.3,157.4,1240.3,1.005,1,400,25.8,0.00788,405,170
3/2.75 SC/AC,1.67,4.8,0.0036,0.0001,0.464,5.9,17.8,118,1.015,1,400,5.9,0.006621773,134,60
3/3.00 SC/AC,2,4.02,0.0036,0.0001,0.464,6.5,21.2,141,1.015,1,400,7,0.006647808,152,67
3/3.25 SC/AC,2.35,3.42,0.0036,0.0001,0.464,7,24.9,165,1.015,1,400,8.2,0.006629168,170,75
3/3.75 SC/AC,3.12,2.58,0.0036,0.0001,0.464,8.1,33.1,220,1.015,1,400,11,0.006642512,206,89
7/2.75 SC/AC,3.92,2.06,0.0036,0.0001,0.464,8.3,41.6,277,1.015,1,400,13.7,0.006661857,233,101
7/3.00 SC/AC,4.66,1.73,0.0036,0.0001,0.464,9,49.5,330,1.015,1,400,16.3,0.006669361,263,113
7/3.25 SC/AC,5.48,1.47,0.0036,0.0001,0.464,9.8,58.1,387,1.015,1,400,19.1,0.006664371,296,125
7/3.75 SC/AC,7.27,1.11,0.0036,0.0001,0.464,11.3,77.3,515,1.015,1,400,25.4,0.006664079,362,150
7/4.25 SC/AC,9.35,0.864,0.0036,0.0001,0.464,12.8,99.3,662,1.015,1,400,32.7,0.006664653,433,177
19/2.75 SC/AC,10.62,0.764,0.0036,0.0001,0.464,13.8,112.9,755,1.015,1,400,37,0.006687334,476,194
19/3.00 SC/AC,12.64,0.642,0.0036,0.0001,0.464,15,134.3,899,1.015,1,400,44,0.006693969,539,219
19/3.25 SC/AC,14.89,0.545,0.0036,0.0001,0.464,16.3,157.6,1060,1.015,1,400,51.6,0.006725888,606,245
19/3.75 SC/AC,19.78,0.411,0.0036,0.0001,0.464,18.8,209.8,1410,1.015,1,400,68.7,0.006720686,743,298
19/4.25 SC/AC,25.33,0.32,0.0036,0.0001,0.464,21.3,269.6,1800,1.015,1,400,88.3,0.006676558,890,354
Cod),0.88,3.42,0.00415,0.00034,0.7572,3.7,9.8,34,1,1,150,8,0.003483607,71,62
Minnow,0.96,3.42,0.00421,0.00028,0.68711,3.9,11.2,45,1,1,150,8,0.004032258,72,63
Sardine,1.03,3.42,0.00425,0.00024,0.63547,4.2,12.8,57,1,1,150,8,0.004453125,74,64
Ray,1.11,2.71,0.00415,0.00034,0.75701,4.1,12.3,43,1,1,150,11,0.003495935,82,71
Cisco,1.2,2.71,0.00421,0.00028,0.68568,4.4,14.1,56,1,1,150,11,0.0039801,84,73
Halibut,1.31,2.71,0.00425,0.00024,0.63556,4.7,16.2,72,1,1,150,11,0.004444444,86,74
Bass,1.39,2.15,0.00415,0.00034,0.75707,4.6,15.5,54,1,1,150,13,0.003481625,96,83
Mullet,1.51,2.15,0.00421,0.00028,0.68268,4.9,17.7,71,1,1,150,13,0.004002255,98,84
Herring,1.65,2.15,0.00426,0.00024,0.63457,5.3,20.4,91,1,1,150,13,0.004460784,100,86
Tuna,1.75,1.71,0.00415,0.00034,0.75613,5.2,19.6,68,1,1,150,17,0.003476483,112,96
Darter,1.91,1.71,0.00421,0.00028,0.68387,5.5,22.4,90,1,1,150,17,0.004023245,114,98
Goldeye,2.07,1.71,0.00425,0.00024,0.63328,5.9,25.7,115,1,1,150,17,0.004474708,116,100
Pike,2.2,1.35,0.00415,0.00034,0.75648,5.8,24.7,85,1,1,150,21,0.00344548,130,112
Pollock,2.41,1.35,0.00421,0.00028,0.68347,6.2,28.2,113,1,1,150,21,0.004007092,133,114
Flounder,2.62,1.35,0.00425,0.00024,0.6335,6.7,32.4,145,1,1,150,21,0.004475309,136,116
Chub,2.79,1.07,0.00415,0.00034,0.75645,6.6,31.1,108,1,1,150,27,0.003471553,152,130
Whiting,3.03,1.07,0.00421,0.00028,0.68487,6.9,35.6,142,1,1,150,27,0.003988764,154,132
Grayling,3.31,1.07,0.00425,0.00024,0.63554,7.5,40.8,183,1,1,150,27,0.004485294,158,135
Carp,3.51,0.85,0.00415,0.00034,0.75691,7.3,39.2,136,1,1,150,34,0.003466735,177,150
Haddock,3.83,0.85,0.00421,0.00028,0.6841,7.8,44.9,180,1,1,150,34,0.004008909,180,153
Pickerel,4.17,0.85,0.00425,0.00024,0.63386,8.4,51.5,231,1,1,150,34,0.004485437,184,156
Shad,4.4,0.68,0.00415,0.00034,0.7565,8.3,49.5,171,1,1,150,42,0.003455942,207,175
Lamprey,4.8,0.68,0.00421,0.00028,0.68448,8.8,56.6,226,1,1,150,42,0.003992933,210,178
Sole,5.55,0.54,0.00415,0.00034,0.75648,9.2,62.4,216,1,1,150,53,0.003460984,240,203
Sculpin,6.06,0.54,0.00421,0.00028,0.68489,9.9,71.4,286,1,1,150,53,0.004005602,245,207
Hake,6.98,0.43,0.00415,0.00034,0.75667,10.4,78.7,272,1,1,150,67,0.003457041,280,236
Cusk,8.81,0.34,0.00415,0.00034,0.75668,11.7,99.2,343,1,1,150,85,0.003458707,327,274
Scup,11.1,0.27,0.00415,0.00034,0.75665,13.1,125.1,432,1,1,150,107,0.003453513,384,320
